    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-142 Lights,     !- Name
    Zone-VAV-142,            !- Zone or ZoneList Name
    BLDG LIGHT SCH Zone-VAV-142,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-143 Lights,     !- Name
    Zone-VAV-143,            !- Zone or ZoneList Name
    BLDG LIGHT SCH Zone-VAV-143,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-150 Lights,     !- Name
    Zone-VAV-150,            !- Zone or ZoneList Name
    BLDG LIGHT SCH Zone-VAV-150,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-AHU-002 Lights,     !- Name
    Zone-AHU-002,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-AHU-004 Lights,     !- Name
    Zone-AHU-004,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-AHU-005 Lights,     !- Name
    Zone-AHU-005,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-FCU-001 Lights,     !- Name
    Zone-FCU-001,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-FCU-002 Lights,     !- Name
    Zone-FCU-002,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-FCU-003 Lights,     !- Name
    Zone-FCU-003,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-001 Lights,     !- Name
    Zone-HTR-001,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-002 Lights,     !- Name
    Zone-HTR-002,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-003 Lights,     !- Name
    Zone-HTR-003,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-004 Lights,     !- Name
    Zone-HTR-004,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-Restroom Lights,!- Name
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.00328,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-136 Lights,     !- Name
    Zone-VAV-136,            !- Zone or ZoneList Name
    BLDG LIGHT SCH Zone-VAV-136,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Zone-VAV-Corridor MiscPlug Equip,  !- Name
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-102 MiscPlug Equip,  !- Name
    Zone-VAV-102,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-104 MiscPlug Equip,  !- Name
    Zone-VAV-104,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-105 MiscPlug Equip,  !- Name
    Zone-VAV-105,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-107 MiscPlug Equip,  !- Name
    Zone-VAV-107,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-108 MiscPlug Equip,  !- Name
    Zone-VAV-108,            !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-112 MiscPlug Equip,  !- Name
    Zone-VAV-112,            !- Zone or ZoneList Name
    ALWAYS ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    26.875,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-116 MiscPlug Equip,  !- Name
    Zone-VAV-116,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-118 MiscPlug Equip,  !- Name
    Zone-VAV-118,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-119 MiscPlug Equip,  !- Name
    Zone-VAV-119,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-120 MiscPlug Equip,  !- Name
    Zone-VAV-120,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-123A MiscPlug Equip,  !- Name
    Zone-VAV-123A,           !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-123B MiscPlug Equip,  !- Name
    Zone-VAV-123B,           !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-127A MiscPlug Equip,  !- Name
    Zone-VAV-127A,           !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-127B MiscPlug Equip,  !- Name
    Zone-VAV-127B,           !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-129 MiscPlug Equip,  !- Name
    Zone-VAV-129,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-131 MiscPlug Equip,  !- Name
    Zone-VAV-131,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-133 MiscPlug Equip,  !- Name
    Zone-VAV-133,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-142 MiscPlug Equip,  !- Name
    Zone-VAV-142,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-143 MiscPlug Equip,  !- Name
    Zone-VAV-143,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-150 MiscPlug Equip,  !- Name
    Zone-VAV-150,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-AHU-002 MiscPlug Equip,  !- Name
    Zone-AHU-002,            !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-AHU-004 MiscPlug Equip,  !- Name
    Zone-AHU-004,            !- Zone or ZoneList Name
    ALWAYS ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-AHU-005 MiscPlug Equip,  !- Name
    Zone-AHU-005,            !- Zone or ZoneList Name
    ALWAYS ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    32,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-FCU-001 MiscPlug Equip,  !- Name
    Zone-FCU-001,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-FCU-002 MiscPlug Equip,  !- Name
    Zone-FCU-002,            !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    53.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-FCU-003 MiscPlug Equip,  !- Name
    Zone-FCU-003,            !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    53.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-HTR-001 MiscPlug Equip,  !- Name
    Zone-HTR-001,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-HTR-002 MiscPlug Equip,  !- Name
    Zone-HTR-002,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-HTR-003 MiscPlug Equip,  !- Name
    Zone-HTR-003,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-HTR-004 MiscPlug Equip,  !- Name
    Zone-HTR-004,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-Restroom MiscPlug Equip,  !- Name
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.004,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-136 MiscPlug Equip,  !- Name
    Zone-VAV-136,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-Corridor Infiltration,  !- Name
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-102 Infiltration,  !- Name
    Zone-VAV-102,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-104 Infiltration,  !- Name
    Zone-VAV-104,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-105 Infiltration,  !- Name
    Zone-VAV-105,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-107 Infiltration,  !- Name
    Zone-VAV-107,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-108 Infiltration,  !- Name
    Zone-VAV-108,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-112 Infiltration,  !- Name
    Zone-VAV-112,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-116 Infiltration,  !- Name
    Zone-VAV-116,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-118 Infiltration,  !- Name
    Zone-VAV-118,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-119 Infiltration,  !- Name
    Zone-VAV-119,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-120 Infiltration,  !- Name
    Zone-VAV-120,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-123A Infiltration,  !- Name
    Zone-VAV-123A,           !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-123B Infiltration,  !- Name
    Zone-VAV-123B,           !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-127A Infiltration,  !- Name
    Zone-VAV-127A,           !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-127B Infiltration,  !- Name
    Zone-VAV-127B,           !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-129 Infiltration,  !- Name
    Zone-VAV-129,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-131 Infiltration,  !- Name
    Zone-VAV-131,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-133 Infiltration,  !- Name
    Zone-VAV-133,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-142 Infiltration,  !- Name
    Zone-VAV-142,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-143 Infiltration,  !- Name
    Zone-VAV-143,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-150 Infiltration,  !- Name
    Zone-VAV-150,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-AHU-002 Infiltration,  !- Name
    Zone-AHU-002,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-AHU-004 Infiltration,  !- Name
    Zone-AHU-004,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-AHU-005 Infiltration,  !- Name
    Zone-AHU-005,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-FCU-001 Infiltration,  !- Name
    Zone-FCU-001,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-FCU-002 Infiltration,  !- Name
    Zone-FCU-002,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-FCU-003 Infiltration,  !- Name
    Zone-FCU-003,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-HTR-001 Infiltration,  !- Name
    Zone-HTR-001,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-HTR-002 Infiltration,  !- Name
    Zone-HTR-002,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-HTR-003 Infiltration,  !- Name
    Zone-HTR-003,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-HTR-004 Infiltration,  !- Name
    Zone-HTR-004,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-Restroom Infiltration,  !- Name
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone-VAV-136 Infiltration,  !- Name
    Zone-VAV-136,            !- Zone or ZoneList Name
    INFIL SCH PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Zone-VAV-Corridor SZ DSOA,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-102 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-104 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-105 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-107 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-108 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-112 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-116 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-118 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-119 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-120 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-123A SZ DSOA,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-123B SZ DSOA,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-127A SZ DSOA,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-127B SZ DSOA,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-129 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-131 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-133 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-142 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-143 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-150 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-AHU-002 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-AHU-004 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-AHU-005 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-FCU-001 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-FCU-002 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-FCU-003 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-HTR-001 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-HTR-002 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-HTR-003 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-HTR-004 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-Restroom SZ DSOA,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    Zone-VAV-136 SZ DSOA,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000864,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-Corridor CM DSZAD,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-102 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-104 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-105 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-107 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-108 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-112 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-116 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-118 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-119 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-120 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-123A CM DSZAD,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-123B CM DSZAD,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-127A CM DSZAD,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-127B CM DSZAD,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-129 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-131 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-133 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-142 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-143 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-150 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-AHU-002 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-AHU-004 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-AHU-005 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-FCU-001 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-FCU-002 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-FCU-003 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-HTR-001 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-HTR-002 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-HTR-003 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-HTR-004 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-Restroom CM DSZAD,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone-VAV-136 CM DSZAD,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-Corridor SZ DSOA,  !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-Corridor CM DSZAD;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-102,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-102 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-102 CM DSZAD;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-104,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-104 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-104 CM DSZAD;   !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-105,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-105 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-107,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-107 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-108,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-108 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-112,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-112 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-116,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-116 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-118,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-118 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-119,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-119 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-120,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-120 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-123A,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-123A SZ DSOA,   !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-123A CM DSZAD;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-123B,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-123B SZ DSOA,   !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-123B CM DSZAD;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-127A,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-127A SZ DSOA,   !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-127A CM DSZAD;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-127B,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-127B SZ DSOA,   !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone-VAV-127B CM DSZAD;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone-VAV-129,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-129 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-131,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-131 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-133,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-133 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-142,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-142 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-143,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-143 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-150,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-150 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-AHU-002,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-AHU-002 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-AHU-004,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-AHU-004 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-AHU-005,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-AHU-005 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-FCU-001,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-FCU-001 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-FCU-002,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-FCU-002 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-FCU-003,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-FCU-003 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-HTR-001,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-HTR-001 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-HTR-002,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-HTR-002 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-HTR-003,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-HTR-003 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-HTR-004,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-HTR-004 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-Restroom SZ DSOA,  !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    Zone-VAV-136,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone-VAV-136 SZ DSOA,    !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    AHU-001,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    AHU-002,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AHU-003,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AHU-004,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    FCU-001,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    FCU-002,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    FCU-003,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.5000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0,                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.44,                    !- Design Loop Exit Temperature {C}
    7.45,                    !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone-VAV-Corridor Thermostat,  !- Name
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-102 Thermostat, !- Name
    Zone-VAV-102,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-102 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-104 Thermostat, !- Name
    Zone-VAV-104,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-104 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-105 Thermostat, !- Name
    Zone-VAV-105,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-105 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-107 Thermostat, !- Name
    Zone-VAV-107,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-107 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-108 Thermostat, !- Name
    Zone-VAV-108,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-108 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-112 Thermostat, !- Name
    Zone-VAV-112,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-112 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-116 Thermostat, !- Name
    Zone-VAV-116,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-116 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-118 Thermostat, !- Name
    Zone-VAV-118,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-118 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-119 Thermostat, !- Name
    Zone-VAV-119,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-119 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-120 Thermostat, !- Name
    Zone-VAV-120,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-120 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-123A Thermostat,!- Name
    Zone-VAV-123A,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-123A DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-123B Thermostat,!- Name
    Zone-VAV-123B,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-123B DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-127A Thermostat,!- Name
    Zone-VAV-127A,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-127A DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-127B Thermostat,!- Name
    Zone-VAV-127B,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-127B DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-129 Thermostat, !- Name
    Zone-VAV-129,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-129 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-131 Thermostat, !- Name
    Zone-VAV-131,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-131 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-136 Thermostat, !- Name
    Zone-VAV-136,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-136 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-133 Thermostat, !- Name
    Zone-VAV-133,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-133 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-142 Thermostat, !- Name
    Zone-VAV-142,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-142 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-143 Thermostat, !- Name
    Zone-VAV-143,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-143 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-150 Thermostat, !- Name
    Zone-VAV-150,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-150 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-AHU-002 Thermostat, !- Name
    Zone-AHU-002,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-AHU-002 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-AHU-004 Thermostat, !- Name
    Zone-AHU-004,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-AHU-004 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-AHU-005 Thermostat, !- Name
    Zone-AHU-005,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-AHU-005 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-FCU-001 Thermostat, !- Name
    Zone-FCU-001,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-FCU-001 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-FCU-002 Thermostat, !- Name
    Zone-FCU-002,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-FCU-002 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-FCU-003 Thermostat, !- Name
    Zone-FCU-003,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-FCU-003 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    ZONE-HTR-001 Thermostat, !- Name
    ZONE-HTR-001,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE-HTR-001 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    ZONE-HTR-002 Thermostat, !- Name
    ZONE-HTR-002,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE-HTR-002 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    ZONE-HTR-003 Thermostat, !- Name
    ZONE-HTR-003,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE-HTR-003 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    ZONE-HTR-004 Thermostat, !- Name
    ZONE-HTR-004,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE-HTR-004 DualSPSched;!- Control 1 Name

ZoneControl:Thermostat,
    Zone-VAV-Restroom Thermostat,  !- Name
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone-VAV-Restroom DualSPSched;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-Corridor DualSPSched,  !- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-CORRIDOR;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-102 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-102;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-104 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-104;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-105 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-105;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-107 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-107;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-108 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-108;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-112 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-112;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-116 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-116;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-118 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-118;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-119 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-119;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-120 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-120;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-123A DualSPSched,  !- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-123A;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-123B DualSPSched,  !- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-123B;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-127A DualSPSched,  !- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-127A;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-127B DualSPSched,  !- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-127B;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-129 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-129;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-131 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-131;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-136 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-136;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-133 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-133;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-142 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-142;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-143 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-143;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-150 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT ZONE-VAV-150;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-AHU-002 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT Zone-AHU-002;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-AHU-004 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT Zone-AHU-004;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-AHU-005 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH ConstantOn;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-FCU-001 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH ConstantOn;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-FCU-002 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH ConstantOn;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-FCU-003 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH ConstantOn;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZONE-HTR-001 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZONE-HTR-002 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZONE-HTR-003 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZONE-HTR-004 DualSPSched,!- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone-VAV-Restroom DualSPSched,  !- Name
    HTGSETP SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGTEMPSETPOINT Zone-VAV-Restroom;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========

ZoneHVAC:UnitHeater,
    Zone-HTR-001 Unit Heater,!- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-HTR-001 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-001 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Zone-HTR-001 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Zone-HTR-001 Unit Heater coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0;                       !- Minimum Hot Water or Steam Flow Rate {m3/s}

ZoneHVAC:UnitHeater,
    Zone-HTR-002 Unit Heater,!- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-HTR-002 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-002 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Zone-HTR-002 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Zone-HTR-002 Unit Heater coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    no,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0;                       !- Minimum Hot Water or Steam Flow Rate {m3/s}

ZoneHVAC:UnitHeater,
    Zone-HTR-003 Unit Heater,!- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-HTR-003 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-003 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Zone-HTR-003 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Zone-HTR-003 Unit Heater coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    no,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0;                       !- Minimum Hot Water or Steam Flow Rate {m3/s}

ZoneHVAC:UnitHeater,
    Zone-HTR-004 Unit Heater,!- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-HTR-004 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-004 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Zone-HTR-004 Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Zone-HTR-004 Unit Heater coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    no,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0;                       !- Minimum Hot Water or Steam Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Zone-AHU-002 Direct Air, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Zone-AHU-002 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone-AHU-004 Direct Air, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Zone-AHU-004 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone-AHU-005 Direct Air, !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    Zone-AHU-005 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone-FCU-001 Direct Air, !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    Zone-FCU-001 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone-FCU-002 Direct Air, !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    Zone-FCU-002 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone-FCU-003 Direct Air, !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    Zone-FCU-003 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-Corridor VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-Corridor VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-Corridor VAV Box Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-Corridor VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-Corridor VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-Restroom VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-Restroom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-Restroom VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-Restroom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-Restroom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-102 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-102 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-102 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-102 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-102 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-104 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-104 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-104 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-104 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-104 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-105 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-105 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-105 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-105 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-105 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-107 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-107 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-107 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-107 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-107 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-108 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-108 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-108 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-108 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-108 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-112 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-112 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-112 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-112 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-112 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-116 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-116 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-116 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-116 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-116 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-118 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-118 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-118 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-118 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-118 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-119 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-119 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-119 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-119 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-119 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-120 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-120 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-120 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-120 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-120 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-123A VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-123A VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-123A VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-123A VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-123A VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-123B VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-123B VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-123B VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-123B VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-123B VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-127A VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-127A VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-127A VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-127A VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-127A VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-127B VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-127B VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-127B VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-127B VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-127B VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-129 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-129 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-129 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-129 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-129 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-131 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-131 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-131 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-131 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-131 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-136 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-136 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-136 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-136 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-136 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-133 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-133 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-133 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-133 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-133 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-142 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-142 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-142 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-142 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-142 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-143 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-143 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-143 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-143 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-143 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Zone-VAV-150 VAV Box Component,  !- Name
    ALWAYS ON,               !- Availability Schedule Name
    Zone-VAV-150 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Zone-VAV-150 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Zone-VAV-150 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Zone-VAV-150 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    normal,                  !- Damper Heating Action
    autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-Corridor VAV Box,  !- Name
    Zone-VAV-Corridor VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-Corridor VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-Restroom VAV Box,  !- Name
    Zone-VAV-Restroom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-Restroom VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-102 VAV Box,    !- Name
    Zone-VAV-102 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-102 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-104 VAV Box,    !- Name
    Zone-VAV-104 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-104 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-105 VAV Box,    !- Name
    Zone-VAV-105 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-105 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-107 VAV Box,    !- Name
    Zone-VAV-107 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-107 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-108 VAV Box,    !- Name
    Zone-VAV-108 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-108 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-112 VAV Box,    !- Name
    Zone-VAV-112 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-112 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-116 VAV Box,    !- Name
    Zone-VAV-116 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-116 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-118 VAV Box,    !- Name
    Zone-VAV-118 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-118 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-119 VAV Box,    !- Name
    Zone-VAV-119 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-119 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-120 VAV Box,    !- Name
    Zone-VAV-120 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-120 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-123A VAV Box,   !- Name
    Zone-VAV-123A VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-123A VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-123B VAV Box,   !- Name
    Zone-VAV-123B VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-123B VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-127A VAV Box,   !- Name
    Zone-VAV-127A VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-127A VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-127B VAV Box,   !- Name
    Zone-VAV-127B VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-127B VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-129 VAV Box,    !- Name
    Zone-VAV-129 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-129 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-131 VAV Box,    !- Name
    Zone-VAV-131 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-131 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-136 VAV Box,    !- Name
    Zone-VAV-136 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-136 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-133 VAV Box,    !- Name
    Zone-VAV-133 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-133 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-142 VAV Box,    !- Name
    Zone-VAV-142 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-142 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-143 VAV Box,    !- Name
    Zone-VAV-143 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-143 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone-VAV-150 VAV Box,    !- Name
    Zone-VAV-150 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Zone-VAV-150 VAV Box Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone-VAV-Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-Corridor VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-102 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-102 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-104 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-104 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-105 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-105 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-107 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-107 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-108 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-108 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-112 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-112 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-116 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-116 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-118 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-118 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-119 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-119 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-120 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-120 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-123A Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-123A VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-123B Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-123B VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-127A Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-127A VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-127B Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-127B VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-129 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-129 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-131 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-131 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-136 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-136 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-133 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-133 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-142 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-142 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-143 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-143 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-150 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-150 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-AHU-002 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone-AHU-002 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-AHU-004 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone-AHU-004 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-AHU-005 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone-AHU-005 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-HTR-001 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Zone-HTR-001 Unit Heater,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-HTR-002 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Zone-HTR-002 Unit Heater,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-HTR-003 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Zone-HTR-003 Unit Heater,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-HTR-004 Equipment,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Zone-HTR-004 Unit Heater,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-FCU-001 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone-FCU-001 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-FCU-002 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone-FCU-002 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-FCU-003 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone-FCU-003 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone-VAV-Restroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-VAV-Restroom VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Zone-VAV-102,            !- Zone Name
    Zone-VAV-102 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-102 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-102 Air Node,   !- Zone Air Node Name
    Zone-VAV-102 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-104,            !- Zone Name
    Zone-VAV-104 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-104 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-104 Air Node,   !- Zone Air Node Name
    Zone-VAV-104 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-105,            !- Zone Name
    Zone-VAV-105 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-105 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-105 Air Node,   !- Zone Air Node Name
    Zone-VAV-105 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-107,            !- Zone Name
    Zone-VAV-107 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-107 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-107 Air Node,   !- Zone Air Node Name
    Zone-VAV-107 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-108,            !- Zone Name
    Zone-VAV-108 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-108 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-108 Air Node,   !- Zone Air Node Name
    Zone-VAV-108 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-112,            !- Zone Name
    Zone-VAV-112 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-112 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-112 Air Node,   !- Zone Air Node Name
    Zone-VAV-112 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-116,            !- Zone Name
    Zone-VAV-116 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-116 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-116 Air Node,   !- Zone Air Node Name
    Zone-VAV-116 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-118,            !- Zone Name
    Zone-VAV-118 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-118 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-118 Air Node,   !- Zone Air Node Name
    Zone-VAV-118 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-119,            !- Zone Name
    Zone-VAV-119 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-119 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-119 Air Node,   !- Zone Air Node Name
    Zone-VAV-119 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-120,            !- Zone Name
    Zone-VAV-120 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-120 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-120 Air Node,   !- Zone Air Node Name
    Zone-VAV-120 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-Corridor,       !- Zone Name
    Zone-VAV-Corridor Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-Corridor Air Node,  !- Zone Air Node Name
    Zone-VAV-Corridor Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-123A,           !- Zone Name
    Zone-VAV-123A Equipment, !- Zone Conditioning Equipment List Name
    Zone-VAV-123A Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-123A Air Node,  !- Zone Air Node Name
    Zone-VAV-123A Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-123B,           !- Zone Name
    Zone-VAV-123B Equipment, !- Zone Conditioning Equipment List Name
    Zone-VAV-123B Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-123B Air Node,  !- Zone Air Node Name
    Zone-VAV-123B Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-127A,           !- Zone Name
    Zone-VAV-127A Equipment, !- Zone Conditioning Equipment List Name
    Zone-VAV-127A Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-127A Air Node,  !- Zone Air Node Name
    Zone-VAV-127A Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-127B,           !- Zone Name
    Zone-VAV-127B Equipment, !- Zone Conditioning Equipment List Name
    Zone-VAV-127B Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-127B Air Node,  !- Zone Air Node Name
    Zone-VAV-127B Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-129,            !- Zone Name
    Zone-VAV-129 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-129 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-129 Air Node,   !- Zone Air Node Name
    Zone-VAV-129 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-131,            !- Zone Name
    Zone-VAV-131 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-131 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-131 Air Node,   !- Zone Air Node Name
    Zone-VAV-131 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-136,            !- Zone Name
    Zone-VAV-136 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-136 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-136 Air Node,   !- Zone Air Node Name
    Zone-VAV-136 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-133,            !- Zone Name
    Zone-VAV-133 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-133 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-133 Air Node,   !- Zone Air Node Name
    Zone-VAV-133 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-142,            !- Zone Name
    Zone-VAV-142 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-142 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-142 Air Node,   !- Zone Air Node Name
    Zone-VAV-142 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-143,            !- Zone Name
    Zone-VAV-143 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-143 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-143 Air Node,   !- Zone Air Node Name
    Zone-VAV-143 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-150,            !- Zone Name
    Zone-VAV-150 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-150 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-150 Air Node,   !- Zone Air Node Name
    Zone-VAV-150 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-AHU-002,            !- Zone Name
    Zone-AHU-002 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-AHU-002 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-AHU-002 Air Node,   !- Zone Air Node Name
    Zone-AHU-002 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-AHU-004,            !- Zone Name
    Zone-AHU-004 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-AHU-004 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-AHU-004 Air Node,   !- Zone Air Node Name
    Zone-AHU-004 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-AHU-005,            !- Zone Name
    Zone-AHU-005 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-AHU-005 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-AHU-005 Air Node,   !- Zone Air Node Name
    Zone-AHU-005 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-FCU-001,            !- Zone Name
    Zone-FCU-001 Equipment,  !- Zone Conditioning Equipment List Name
    ZONE-FCU-001 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-FCU-001 Air Node,   !- Zone Air Node Name
    Zone-FCU-001 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-FCU-002,            !- Zone Name
    Zone-FCU-002 Equipment,  !- Zone Conditioning Equipment List Name
    ZONE-FCU-002 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-FCU-002 Air Node,   !- Zone Air Node Name
    Zone-FCU-002 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-FCU-003,            !- Zone Name
    Zone-FCU-003 Equipment,  !- Zone Conditioning Equipment List Name
    ZONE-FCU-003 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-FCU-003 Air Node,   !- Zone Air Node Name
    Zone-FCU-003 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-HTR-001,            !- Zone Name
    Zone-HTR-001 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-HTR-001 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ZONE-HTR-001 UNIT HEATER EXHAUST NODE,  !- Zone Air Exhaust Node or NodeList Name
    Zone-HTR-001 Air Node,   !- Zone Air Node Name
    Zone-HTR-001 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-HTR-002,            !- Zone Name
    Zone-HTR-002 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-HTR-002 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ZONE-HTR-002 UNIT HEATER EXHAUST NODE,  !- Zone Air Exhaust Node or NodeList Name
    Zone-HTR-002 Air Node,   !- Zone Air Node Name
    Zone-HTR-002 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-HTR-003,            !- Zone Name
    Zone-HTR-003 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-HTR-003 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ZONE-HTR-003 UNIT HEATER EXHAUST NODE,  !- Zone Air Exhaust Node or NodeList Name
    Zone-HTR-003 Air Node,   !- Zone Air Node Name
    Zone-HTR-003 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-HTR-004,            !- Zone Name
    Zone-HTR-004 Equipment,  !- Zone Conditioning Equipment List Name
    Zone-HTR-004 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ZONE-HTR-004 UNIT HEATER EXHAUST NODE,  !- Zone Air Exhaust Node or NodeList Name
    Zone-HTR-004 Air Node,   !- Zone Air Node Name
    Zone-HTR-004 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone-VAV-Restroom,       !- Zone Name
    Zone-VAV-Restroom Equipment,  !- Zone Conditioning Equipment List Name
    Zone-VAV-Restroom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone-VAV-Restroom Air Node,  !- Zone Air Node Name
    Zone-VAV-Restroom Return Air Node;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    Zone-HTR-001 Unit HeaterFan,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone-HTR-001 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-001 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

Fan:ConstantVolume,
    Zone-HTR-002 Unit HeaterFan,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone-HTR-002 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-002 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

Fan:ConstantVolume,
    Zone-HTR-003 Unit HeaterFan,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone-HTR-003 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-003 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

Fan:ConstantVolume,
    Zone-HTR-004 Unit HeaterFan,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone-HTR-004 Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Zone-HTR-004 Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    AHU-001 Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    498.1778,                !- Pressure Rise {Pa}
    7.4,                     !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.3,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0003,                  !- Fan Power Coefficient 1
    0.2174,                  !- Fan Power Coefficient 2
    -.1345,                  !- Fan Power Coefficient 3
    0.9559,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU-001 HeatC FanNode,   !- Air Inlet Node Name
    AHU-001 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU-002 Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU-002 HeatC FanNode,   !- Air Inlet Node Name
    AHU-002 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU-003 Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU-003 HeatC FanNode,   !- Air Inlet Node Name
    AHU-003 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU-004 Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU-004 HeatC FanNode,   !- Air Inlet Node Name
    AHU-004 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
    AHU-005 Fan,             !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU-005 OA FanNode,      !- Air Inlet Node Name
    AHU-005 Fan CoolC Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    FCU-001 Fan,             !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    270.9,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FCU-001 OA FanNode,      !- Air Inlet Node Name
    FCU-001 Fan CoolC Node;  !- Air Outlet Node Name

Fan:OnOff,
    FCU-002 Fan,             !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    270.9,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FCU-002 OA FanNode,      !- Air Inlet Node Name
    FCU-002 Fan CoolC Node;  !- Air Outlet Node Name

Fan:OnOff,
    FCU-003 Fan,             !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    270.9,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FCU-003 OA FanNode,      !- Air Inlet Node Name
    FCU-003 Fan CoolC Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    AHU-003 CoolC,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU-003 CoolCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-003 CoolCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-003 OA CoolCNode,    !- Air Inlet Node Name
    AHU-003 CoolC HeatCNode, !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    AHU-002 CoolC,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU-002 CoolCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-002 CoolCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-002 OA CoolCNode,    !- Air Inlet Node Name
    AHU-002 CoolC HeatCNode, !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    AHU-004 CoolC,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU-004 CoolCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-004 CoolCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-004 OA CoolCNode,    !- Air Inlet Node Name
    AHU-004 CoolC HeatCNode, !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    AHU-001 CoolC,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.00411,                 !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    12.7,                    !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU-001 CoolCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-001 CoolCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-001 OA CoolCNode,    !- Air Inlet Node Name
    AHU-001 CoolC HeatCNode, !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    FCU-001 CoolC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    FCU-001 Fan CoolC Node,  !- Air Inlet Node Name
    FCU-001 CoolC HeatCNode, !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    FCU-002 CoolC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    FCU-002 Fan CoolC Node,  !- Air Inlet Node Name
    FCU-002 CoolC HeatCNode, !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    FCU-003 CoolC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    FCU-003 Fan CoolC Node,  !- Air Inlet Node Name
    FCU-003 CoolC HeatCNode, !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    AHU-005 CoolC DXCoil,    !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    AHU-005 Fan CoolC Node,  !- Air Inlet Node Name
    AHU-005 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    AHU-001 HeatC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU-001 HeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-001 HeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-001 CoolC HeatCNode, !- Air Inlet Node Name
    AHU-001 HeatC FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    AHU-002 HeatC,           !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU-002 HeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-002 HeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-002 CoolC HeatCNode, !- Air Inlet Node Name
    AHU-002 HeatC FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    AHU-003 HeatC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU-003 HeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-003 HeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-003 CoolC HeatCNode, !- Air Inlet Node Name
    AHU-003 HeatC FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    AHU-004 HeatC,           !- Name
    ALWAYS ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU-004 HeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-004 HeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-004 CoolC HeatCNode, !- Air Inlet Node Name
    AHU-004 HeatC FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-Corridor VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-Corridor VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-Corridor VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-Corridor VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-Corridor VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-102 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-102 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-102 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-102 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-102 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-104 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-104 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-104 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-104 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-104 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-105 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-105 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-105 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-105 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-105 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-107 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-107 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-107 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-107 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-107 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-108 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-108 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-108 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-108 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-108 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-112 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-112 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-112 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-112 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-112 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-116 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-116 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-116 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-116 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-116 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-118 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-118 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-118 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-118 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-118 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-119 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-119 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-119 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-119 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-119 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-120 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-120 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-120 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-120 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-120 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-123A VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-123A VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-123A VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-123A VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-123A VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-123B VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-123B VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-123B VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-123B VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-123B VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-127A VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-127A VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-127A VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-127A VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-127A VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-127B VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-127B VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-127B VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-127B VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-127B VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-129 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-129 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-129 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-129 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-129 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-131 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-131 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-131 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-131 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-131 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-136 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-136 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-136 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-136 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-136 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-133 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-133 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-133 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-133 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-133 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-142 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-142 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-142 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-142 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-142 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-143 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-143 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-143 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-143 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-143 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-150 VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-150 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-150 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-150 VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-150 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Zone-VAV-Restroom VAV Box Reheat Coil,  !- Name
    Reheat Coil Availability,!- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Zone-VAV-Restroom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Zone-VAV-Restroom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Zone-VAV-Restroom VAV Box Damper Node,  !- Air Inlet Node Name
    Zone-VAV-Restroom VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Zone-HTR-001 Unit Heater coil,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Zone-HTR-001 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    Zone-HTR-001 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Zone-HTR-002 Unit Heater coil,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Zone-HTR-002 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    Zone-HTR-002 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Zone-HTR-003 Unit Heater coil,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Zone-HTR-003 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    Zone-HTR-003 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Zone-HTR-004 Unit Heater coil,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Zone-HTR-004 Unit Heater Post Fan Node,  !- Air Inlet Node Name
    Zone-HTR-004 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
    FCU-001 HEAT PUMP DX SUPP HEATING COIL,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FCU-001 HeatC FanNode,   !- Air Inlet Node Name
    FCU-001 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    FCU-002 HEAT PUMP DX SUPP HEATING COIL,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FCU-002 HeatC FanNode,   !- Air Inlet Node Name
    FCU-002 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    FCU-003 HEAT PUMP DX SUPP HEATING COIL,  !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FCU-003 HeatC FanNode,   !- Air Inlet Node Name
    FCU-003 Supply Equipment Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    FCU-001 HeatC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    FCU-001 CoolC HeatCNode, !- Air Inlet Node Name
    FCU-001 HeatC FanNode,   !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    FCU-002 HeatC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    FCU-002 CoolC HeatCNode, !- Air Inlet Node Name
    FCU-002 HeatC FanNode,   !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    FCU-003 HeatC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    FCU-003 CoolC HeatCNode, !- Air Inlet Node Name
    FCU-003 HeatC FanNode,   !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    AHU-005 CoolC,           !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    AHU-005 Fan CoolC Node,  !- DX Cooling Coil System Inlet Node Name
    AHU-005 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    AHU-005 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    AHU-005 CoolC DXCoil;    !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-001 OA Heat Recovery,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    AHU-001 OAInlet Node,    !- Supply Air Inlet Node Name
    AHU-001 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    AHU-001 OARelief Node,   !- Exhaust Air Inlet Node Name
    AHU-001 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1871.04465666666,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-003 OA Heat Recovery,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    AHU-003 OAInlet Node,    !- Supply Air Inlet Node Name
    AHU-003 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    AHU-003 OARelief Node,   !- Exhaust Air Inlet Node Name
    AHU-003 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1871.04465666666,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-004 OA Heat Recovery,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    AHU-004 OAInlet Node,    !- Supply Air Inlet Node Name
    AHU-004 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    AHU-004 OARelief Node,   !- Exhaust Air Inlet Node Name
    AHU-004 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1871.04465666666,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:AIRTOAIR ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    FCU-001 HeatPump,        !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    FCU-001 OA FanNode,      !- Air Inlet Node Name
    FCU-001 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    Zone-FCU-001,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    FCU-001 Fan,             !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    FCU-001 HeatC,           !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    FCU-001 CoolC,           !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    FCU-001 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    FCU-002 HeatPump,        !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    FCU-002 OA FanNode,      !- Air Inlet Node Name
    FCU-002 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    Zone-FCU-002,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    FCU-002 Fan,             !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    FCU-002 HeatC,           !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    FCU-002 CoolC,           !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    FCU-002 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    FCU-003 HeatPump,        !- Name
    HVAC Schedule Rest of the Building,  !- Availability Schedule Name
    FCU-003 OA FanNode,      !- Air Inlet Node Name
    FCU-003 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    Zone-FCU-003,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    FCU-003 Fan,             !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    FCU-003 HeatC,           !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    FCU-003 CoolC,           !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    FCU-003 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    AHU-001 CoolC Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    AHU-001 CoolC HeatCNode, !- Sensor Node Name
    AHU-001 CoolCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    0.00411,                 !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-001 HeatC Controller,!- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    AHU-001 HeatC FanNode,   !- Sensor Node Name
    AHU-001 HeatCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-002 CoolC Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    AHU-002 CoolC HeatCNode, !- Sensor Node Name
    AHU-002 CoolCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-002 HeatC Controller,!- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    AHU-002 HeatC FanNode,   !- Sensor Node Name
    AHU-002 HeatCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-003 CoolC Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    AHU-003 CoolC HeatCNode, !- Sensor Node Name
    AHU-003 CoolCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-003 HeatC Controller,!- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    AHU-003 HeatC FanNode,   !- Sensor Node Name
    AHU-003 HeatCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-004 CoolC Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    AHU-004 CoolC HeatCNode, !- Sensor Node Name
    AHU-004 CoolCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    AHU-004 HeatC Controller,!- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    AHU-004 HeatC FanNode,   !- Sensor Node Name
    AHU-004 HeatCDemand Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    AHU-005 OA Controller,   !- Name
    AHU-005 OARelief Node,   !- Relief Air Outlet Node Name
    AHU-005 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU-005 OA FanNode,      !- Mixed Air Node Name
    AHU-005 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    FCU-001 OA Controller,   !- Name
    FCU-001 OARelief Node,   !- Relief Air Outlet Node Name
    FCU-001 Supply Equipment Inlet Node,  !- Return Air Node Name
    FCU-001 OA FanNode,      !- Mixed Air Node Name
    FCU-001 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    FCU-002 OA Controller,   !- Name
    FCU-002 OARelief Node,   !- Relief Air Outlet Node Name
    FCU-002 Supply Equipment Inlet Node,  !- Return Air Node Name
    FCU-002 OA FanNode,      !- Mixed Air Node Name
    FCU-002 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    FCU-003 OA Controller,   !- Name
    FCU-003 OARelief Node,   !- Relief Air Outlet Node Name
    FCU-003 Supply Equipment Inlet Node,  !- Return Air Node Name
    FCU-003 OA FanNode,      !- Mixed Air Node Name
    FCU-003 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    AHU-003 OA Controller,   !- Name
    AHU-003 OARelief Node,   !- Relief Air Outlet Node Name
    AHU-003 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU-003 OA CoolCNode,    !- Mixed Air Node Name
    AHU-003 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    15.556,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    AHU-002 OA Controller,   !- Name
    AHU-002 OARelief Node,   !- Relief Air Outlet Node Name
    AHU-002 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU-002 OA CoolCNode,    !- Mixed Air Node Name
    AHU-002 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    15.556,                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    AHU-004 OA Controller,   !- Name
    AHU-004 OARelief Node,   !- Relief Air Outlet Node Name
    AHU-004 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU-004 OA CoolCNode,    !- Mixed Air Node Name
    AHU-004 OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    AHU-001 OA Controller,   !- Name
    AHU-001 OARelief Node,   !- Relief Air Outlet Node Name
    AHU-001 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU-001 OA CoolCNode,    !- Mixed Air Node Name
    AHU-001 OAInlet Node,    !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    15.556,                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA MotorizedDamper Sched;  !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    FCU-001 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FCU-001 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    FCU-002 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FCU-002 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    FCU-003 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FCU-003 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-001 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-001 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-002 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-002 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-003 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-003 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-004 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-004 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-005 OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-005 OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-001 Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-001 CoolC Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU-001 HeatC Controller;!- Controller 2 Name

AirLoopHVAC:ControllerList,
    AHU-002 Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-002 CoolC Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU-002 HeatC Controller;!- Controller 2 Name

AirLoopHVAC:ControllerList,
    AHU-003 Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-003 CoolC Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU-003 HeatC Controller;!- Controller 2 Name

AirLoopHVAC:ControllerList,
    AHU-004 Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-004 CoolC Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU-004 HeatC Controller;!- Controller 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AHU-001,                 !- Name
    AHU-001 Controllers,     !- Controller List Name
    AHU-001 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-001 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU-001 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-001 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-001 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-001 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU-002,                 !- Name
    AHU-002 Controllers,     !- Controller List Name
    AHU-002 AirLoopHVAC Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-002 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU-002 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-002 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-002 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-002 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU-003,                 !- Name
    AHU-003 Controllers,     !- Controller List Name
    AHU-003 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-003 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU-003 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-003 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-003 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-003 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU-004,                 !- Name
    AHU-004 Controllers,     !- Controller List Name
    AHU-004 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-004 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU-004 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-004 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-004 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-004 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU-005,                 !- Name
    ,                        !- Controller List Name
    AHU-005 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-005 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU-005 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-005 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-005 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-005 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    FCU-001,                 !- Name
    ,                        !- Controller List Name
    FCU-001 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FCU-001 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FCU-001 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FCU-001 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FCU-001 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FCU-001 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    FCU-002,                 !- Name
    ,                        !- Controller List Name
    FCU-002 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FCU-002 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FCU-002 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FCU-002 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FCU-002 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FCU-002 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    FCU-003,                 !- Name
    ,                        !- Controller List Name
    FCU-003 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FCU-003 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FCU-003 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FCU-003 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FCU-003 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FCU-003 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-001 OA Equipment,    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    AHU-001 OA Heat Recovery,!- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    AHU-001 OAMixing Box;    !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-002 OA Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU-002 OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-003 OA Equipment,    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    AHU-003 OA Heat Recovery,!- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    AHU-003 OAMixing Box;    !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-004 OA Equipment,    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    AHU-004 OA Heat Recovery,!- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    AHU-004 OAMixing Box;    !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-005 OA Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU-005 OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FCU-001 OA Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    FCU-001 OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FCU-002 OA Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    FCU-002 OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FCU-003 OA Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    FCU-003 OAMixing Box;    !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AHU-001 OA,              !- Name
    AHU-001 OA Controllers,  !- Controller List Name
    AHU-001 OA Equipment,    !- Outdoor Air Equipment List Name
    AHU-001 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-002 OA,              !- Name
    AHU-002 OA Controllers,  !- Controller List Name
    AHU-002 OA Equipment,    !- Outdoor Air Equipment List Name
    AHU-002 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-003 OA,              !- Name
    AHU-003 OA Controllers,  !- Controller List Name
    AHU-003 OA Equipment,    !- Outdoor Air Equipment List Name
    AHU-003 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-004 OA,              !- Name
    AHU-004 OA Controllers,  !- Controller List Name
    AHU-004 OA Equipment,    !- Outdoor Air Equipment List Name
    AHU-004 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-005 OA,              !- Name
    AHU-005 OA Controllers,  !- Controller List Name
    AHU-005 OA Equipment,    !- Outdoor Air Equipment List Name
    AHU-005 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    FCU-001 OA,              !- Name
    FCU-001 OA Controllers,  !- Controller List Name
    FCU-001 OA Equipment,    !- Outdoor Air Equipment List Name
    FCU-001 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    FCU-002 OA,              !- Name
    FCU-002 OA Controllers,  !- Controller List Name
    FCU-002 OA Equipment,    !- Outdoor Air Equipment List Name
    FCU-002 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    FCU-003 OA,              !- Name
    FCU-003 OA Controllers,  !- Controller List Name
    FCU-003 OA Equipment,    !- Outdoor Air Equipment List Name
    FCU-003 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AHU-001 OAMixing Box,    !- Name
    AHU-001 OA CoolCNode,    !- Mixed Air Node Name
    AHU-001 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    AHU-001 OARelief Node,   !- Relief Air Stream Node Name
    AHU-001 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU-002 OAMixing Box,    !- Name
    AHU-002 OA CoolCNode,    !- Mixed Air Node Name
    AHU-002 OAInlet Node,    !- Outdoor Air Stream Node Name
    AHU-002 OARelief Node,   !- Relief Air Stream Node Name
    AHU-002 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU-003 OAMixing Box,    !- Name
    AHU-003 OA CoolCNode,    !- Mixed Air Node Name
    AHU-003 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    AHU-003 OARelief Node,   !- Relief Air Stream Node Name
    AHU-003 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU-004 OAMixing Box,    !- Name
    AHU-004 OA CoolCNode,    !- Mixed Air Node Name
    AHU-004 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    AHU-004 OARelief Node,   !- Relief Air Stream Node Name
    AHU-004 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU-005 OAMixing Box,    !- Name
    AHU-005 OA FanNode,      !- Mixed Air Node Name
    AHU-005 OAInlet Node,    !- Outdoor Air Stream Node Name
    AHU-005 OARelief Node,   !- Relief Air Stream Node Name
    AHU-005 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    FCU-001 OAMixing Box,    !- Name
    FCU-001 OA FanNode,      !- Mixed Air Node Name
    FCU-001 OAInlet Node,    !- Outdoor Air Stream Node Name
    FCU-001 OARelief Node,   !- Relief Air Stream Node Name
    FCU-001 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    FCU-002 OAMixing Box,    !- Name
    FCU-002 OA FanNode,      !- Mixed Air Node Name
    FCU-002 OAInlet Node,    !- Outdoor Air Stream Node Name
    FCU-002 OARelief Node,   !- Relief Air Stream Node Name
    FCU-002 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    FCU-003 OAMixing Box,    !- Name
    FCU-003 OA FanNode,      !- Mixed Air Node Name
    FCU-003 OAInlet Node,    !- Outdoor Air Stream Node Name
    FCU-003 OARelief Node,   !- Relief Air Stream Node Name
    FCU-003 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    AHU-001 Supply Air Splitter,  !- Name
    AHU-001 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-VAV-Corridor VAV Box Inlet Node,  !- Outlet 1 Node Name
    Zone-VAV-102 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Zone-VAV-118 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Zone-VAV-119 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Zone-VAV-120 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Zone-VAV-123A VAV Box Inlet Node,  !- Outlet 6 Node Name
    Zone-VAV-123B VAV Box Inlet Node,  !- Outlet 7 Node Name
    Zone-VAV-127A VAV Box Inlet Node,  !- Outlet 8 Node Name
    Zone-VAV-127B VAV Box Inlet Node,  !- Outlet 9 Node Name
    Zone-VAV-129 VAV Box Inlet Node,  !- Outlet 10 Node Name
    Zone-VAV-131 VAV Box Inlet Node,  !- Outlet 11 Node Name
    Zone-VAV-136 VAV Box Inlet Node,  !- Outlet 12 Node Name
    Zone-VAV-133 VAV Box Inlet Node,  !- Outlet 13 Node Name
    Zone-VAV-142 VAV Box Inlet Node,  !- Outlet 14 Node Name
    Zone-VAV-143 VAV Box Inlet Node,  !- Outlet 15 Node Name
    Zone-VAV-150 VAV Box Inlet Node,  !- Outlet 16 Node Name
    Zone-VAV-Restroom VAV Box Inlet Node;  !- Outlet 17 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU-002 Supply Air Splitter,  !- Name
    AHU-002 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-AHU-002 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU-003 Supply Air Splitter,  !- Name
    AHU-003 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-VAV-104 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Zone-VAV-105 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Zone-VAV-107 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Zone-VAV-108 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Zone-VAV-112 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Zone-VAV-116 VAV Box Inlet Node;  !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU-004 Supply Air Splitter,  !- Name
    AHU-004 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-AHU-004 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU-005 Supply Air Splitter,  !- Name
    AHU-005 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-AHU-005 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    FCU-001 Supply Air Splitter,  !- Name
    FCU-001 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-FCU-001 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    FCU-002 Supply Air Splitter,  !- Name
    FCU-002 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-FCU-002 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    FCU-003 Supply Air Splitter,  !- Name
    FCU-003 Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone-FCU-003 Direct Air Inlet Node Name;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AHU-001,                 !- Name
    AHU-001 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-001 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU-002,                 !- Name
    AHU-002 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-002 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU-003,                 !- Name
    AHU-003 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-003 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU-004,                 !- Name
    AHU-004 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-004 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU-005,                 !- Name
    AHU-005 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-005 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    FCU-001,                 !- Name
    FCU-001 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FCU-001 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    FCU-002,                 !- Name
    FCU-002 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FCU-002 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    FCU-003,                 !- Name
    FCU-003 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FCU-003 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    AHU-001 Return Air Mixer,!- Name
    AHU-001 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-VAV-Corridor Return Air Node,  !- Inlet 1 Node Name
    Zone-VAV-102 Return Air Node,  !- Inlet 2 Node Name
    Zone-VAV-118 Return Air Node,  !- Inlet 3 Node Name
    Zone-VAV-119 Return Air Node,  !- Inlet 4 Node Name
    Zone-VAV-120 Return Air Node,  !- Inlet 5 Node Name
    Zone-VAV-123A Return Air Node,  !- Inlet 6 Node Name
    Zone-VAV-123B Return Air Node,  !- Inlet 7 Node Name
    Zone-VAV-127A Return Air Node,  !- Inlet 8 Node Name
    Zone-VAV-127B Return Air Node,  !- Inlet 9 Node Name
    Zone-VAV-129 Return Air Node,  !- Inlet 10 Node Name
    Zone-VAV-131 Return Air Node,  !- Inlet 11 Node Name
    Zone-VAV-136 Return Air Node,  !- Inlet 12 Node Name
    Zone-VAV-133 Return Air Node,  !- Inlet 13 Node Name
    Zone-VAV-142 Return Air Node,  !- Inlet 14 Node Name
    Zone-VAV-143 Return Air Node,  !- Inlet 15 Node Name
    Zone-VAV-150 Return Air Node,  !- Inlet 16 Node Name
    Zone-VAV-Restroom Return Air Node;  !- Inlet 17 Node Name

AirLoopHVAC:ZoneMixer,
    AHU-002 Return Air Mixer,!- Name
    AHU-002 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-AHU-002 Return Air Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU-003 Return Air Mixer,!- Name
    AHU-003 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-VAV-104 Return Air Node,  !- Inlet 1 Node Name
    Zone-VAV-105 Return Air Node,  !- Inlet 2 Node Name
    Zone-VAV-107 Return Air Node,  !- Inlet 3 Node Name
    Zone-VAV-108 Return Air Node,  !- Inlet 4 Node Name
    Zone-VAV-112 Return Air Node,  !- Inlet 5 Node Name
    Zone-VAV-116 Return Air Node;  !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
    AHU-004 Return Air Mixer,!- Name
    AHU-004 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-AHU-004 Return Air Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU-005 Return Air Mixer,!- Name
    AHU-005 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-AHU-005 Return Air Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    FCU-001 Return Air Mixer,!- Name
    FCU-001 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-FCU-001 Return Air Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    FCU-002 Return Air Mixer,!- Name
    FCU-002 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-FCU-002 Return Air Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    FCU-003 Return Air Mixer,!- Name
    FCU-003 Zone Equipment Outlet Node,  !- Outlet Node Name
    Zone-FCU-003 Return Air Node;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AHU-001 Return Air Path, !- Name
    AHU-001 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-001 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU-002 Return Air Path, !- Name
    AHU-002 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-002 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU-003 Return Air Path, !- Name
    AHU-003 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-003 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU-004 Return Air Path, !- Name
    AHU-004 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-004 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU-005 Return Air Path, !- Name
    AHU-005 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-005 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    FCU-001 Return Air Path, !- Name
    FCU-001 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FCU-001 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    FCU-002 Return Air Path, !- Name
    FCU-002 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FCU-002 Return Air Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    FCU-003 Return Air Path, !- Name
    FCU-003 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FCU-003 Return Air Mixer;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    AHU-005 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-005 OA,              !- Component 1 Name
    AHU-005 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-005 OA FanNode,      !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    Fan:VariableVolume,      !- Component 2 Object Type
    AHU-005 Fan,             !- Component 2 Name
    AHU-005 OA FanNode,      !- Component 2 Inlet Node Name
    AHU-005 Fan CoolC Node,  !- Component 2 Outlet Node Name
    ,                        !- Component 2 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    AHU-005 CoolC,           !- Component 3 Name
    AHU-005 Fan CoolC Node,  !- Component 3 Inlet Node Name
    AHU-005 Supply Equipment Outlet Node;  !- Component 3 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-136 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-136 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-136 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU-001 Air Loop Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-001 OA,              !- Component 1 Name
    AHU-001 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-001 OA CoolCNode,    !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    AHU-001 CoolC,           !- Component 2 Name
    AHU-001 OA CoolCNode,    !- Component 2 Inlet Node Name
    AHU-001 CoolC HeatCNode, !- Component 2 Outlet Node Name
    ,                        !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-001 HeatC,           !- Component 3 Name
    AHU-001 CoolC HeatCNode, !- Component 3 Inlet Node Name
    AHU-001 HeatC FanNode,   !- Component 3 Outlet Node Name
    ,                        !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-001 Fan,             !- Component 4 Name
    AHU-001 HeatC FanNode,   !- Component 4 Inlet Node Name
    AHU-001 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    AHU-002 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-002 OA,              !- Component 1 Name
    AHU-002 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-002 OA CoolCNode,    !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    AHU-002 CoolC,           !- Component 2 Name
    AHU-002 OA CoolCNode,    !- Component 2 Inlet Node Name
    AHU-002 CoolC HeatCNode, !- Component 2 Outlet Node Name
    ,                        !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-002 HeatC,           !- Component 3 Name
    AHU-002 CoolC HeatCNode, !- Component 3 Inlet Node Name
    AHU-002 HeatC FanNode,   !- Component 3 Outlet Node Name
    ,                        !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-002 Fan,             !- Component 4 Name
    AHU-002 HeatC FanNode,   !- Component 4 Inlet Node Name
    AHU-002 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    AHU-003 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-003 OA,              !- Component 1 Name
    AHU-003 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-003 OA CoolCNode,    !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    AHU-003 CoolC,           !- Component 2 Name
    AHU-003 OA CoolCNode,    !- Component 2 Inlet Node Name
    AHU-003 CoolC HeatCNode, !- Component 2 Outlet Node Name
    ,                        !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-003 HeatC,           !- Component 3 Name
    AHU-003 CoolC HeatCNode, !- Component 3 Inlet Node Name
    AHU-003 HeatC FanNode,   !- Component 3 Outlet Node Name
    ,                        !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-003 Fan,             !- Component 4 Name
    AHU-003 HeatC FanNode,   !- Component 4 Inlet Node Name
    AHU-003 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    AHU-004 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-004 OA,              !- Component 1 Name
    AHU-004 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-004 OA CoolCNode,    !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    AHU-004 CoolC,           !- Component 2 Name
    AHU-004 OA CoolCNode,    !- Component 2 Inlet Node Name
    AHU-004 CoolC HeatCNode, !- Component 2 Outlet Node Name
    ,                        !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-004 HeatC,           !- Component 3 Name
    AHU-004 CoolC HeatCNode, !- Component 3 Inlet Node Name
    AHU-004 HeatC FanNode,   !- Component 3 Outlet Node Name
    ,                        !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-004 Fan,             !- Component 4 Name
    AHU-004 HeatC FanNode,   !- Component 4 Inlet Node Name
    AHU-004 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-Corridor VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-Corridor VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-Corridor VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-102 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-102 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-102 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-104 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-104 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-104 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-105 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-105 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-105 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-107 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-107 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-107 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-108 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-108 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-108 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-112 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-112 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-112 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-116 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-116 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-116 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-118 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-118 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-118 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-119 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-119 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-119 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-120 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-120 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-120 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-123A VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-123A VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-123A VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-123B VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-123B VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-123B VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-127A VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-127A VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-127A VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-127B VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-127B VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-127B VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-129 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-129 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-129 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-131 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-131 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-131 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-133 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-133 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-133 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-142 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-142 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-142 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-143 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-143 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-143 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-150 VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-150 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-150 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-001 HeatC,           !- Component 1 Name
    AHU-001 HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-001 HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 28,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-002 HeatC,           !- Component 1 Name
    AHU-002 HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-002 HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-003 HeatC,           !- Component 1 Name
    AHU-003 HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-003 HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-004 HeatC,           !- Component 1 Name
    AHU-004 HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-004 HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 32,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-VAV-Restroom VAV Box Reheat Coil,  !- Component 1 Name
    Zone-VAV-Restroom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Zone-VAV-Restroom VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU-001 CoolC,           !- Component 1 Name
    AHU-001 CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-001 CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU-002 CoolC,           !- Component 1 Name
    AHU-002 CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-002 CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU-003 CoolC,           !- Component 1 Name
    AHU-003 CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-003 CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU-004 CoolC,           !- Component 1 Name
    AHU-004 CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-004 CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,  !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    DistrictCooling,         !- Component 2 Object Type
    District Cooling,        !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    FCU-001 Air Loop Branch, !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FCU-001 OA,              !- Component 1 Name
    FCU-001 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FCU-001 OA FanNode,      !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    FCU-001 HeatPump,        !- Component 2 Name
    FCU-001 OA FanNode,      !- Component 2 Inlet Node Name
    FCU-001 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
    FCU-002 Air Loop Branch, !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FCU-002 OA,              !- Component 1 Name
    FCU-002 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FCU-002 OA FanNode,      !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    FCU-002 HeatPump,        !- Component 2 Name
    FCU-002 OA FanNode,      !- Component 2 Inlet Node Name
    FCU-002 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
    FCU-003 Air Loop Branch, !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FCU-003 OA,              !- Component 1 Name
    FCU-003 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FCU-003 OA FanNode,      !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    FCU-003 HeatPump,        !- Component 2 Name
    FCU-003 OA FanNode,      !- Component 2 Inlet Node Name
    FCU-003 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    FCU-001 Air Loop Branches,  !- Name
    FCU-001 Air Loop Branch; !- Branch 1 Name

BranchList,
    FCU-002 Air Loop Branches,  !- Name
    FCU-002 Air Loop Branch; !- Branch 1 Name

BranchList,
    FCU-003 Air Loop Branches,  !- Name
    FCU-003 Air Loop Branch; !- Branch 1 Name

BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 28 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 29 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 30 Name

BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    AHU-001 Air Loop Branches,  !- Name
    AHU-001 AIR LOOP MAIN BRANCH;  !- Branch 1 Name

BranchList,
    AHU-002 Air Loop Branches,  !- Name
    AHU-002 AIR LOOP MAIN BRANCH;  !- Branch 1 Name

BranchList,
    AHU-003 Air Loop Branches,  !- Name
    AHU-003 AIR LOOP MAIN BRANCH;  !- Branch 1 Name

BranchList,
    AHU-004 Air Loop Branches,  !- Name
    AHU-004 AIR LOOP MAIN BRANCH;  !- Branch 1 Name

BranchList,
    AHU-005 Air Loop Branches,  !- Name
    AHU-005 AIR LOOP MAIN BRANCH;  !- Branch 1 Name

BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 27 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 28 Name

Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Outlet Branch 4 Name

Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 27 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 28 Name

Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Inlet Branch 4 Name

Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone-HTR-001 Inlet Nodes,!- Name
    Zone-HTR-001 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-HTR-001 Exhaust Nodes,  !- Name
    Zone-HTR-001 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    Zone-HTR-002 Inlet Nodes,!- Name
    Zone-HTR-002 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-HTR-002 Exhaust Nodes,  !- Name
    Zone-HTR-002 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    Zone-HTR-003 Inlet Nodes,!- Name
    Zone-HTR-003 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-HTR-003 Exhaust Nodes,  !- Name
    Zone-HTR-003 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    Zone-HTR-004 Inlet Nodes,!- Name
    Zone-HTR-004 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-HTR-004 Exhaust Nodes,  !- Name
    Zone-HTR-004 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
    AHU-001 OANode List,     !- Name
    AHU-001 OAInlet Node;    !- Node 1 Name

NodeList,
    AHU-002 OANode List,     !- Name
    AHU-002 OAInlet Node;    !- Node 1 Name

NodeList,
    AHU-003 OANode List,     !- Name
    AHU-003 OAInlet Node;    !- Node 1 Name

NodeList,
    AHU-004 OANode List,     !- Name
    AHU-004 OAInlet Node;    !- Node 1 Name

NodeList,
    Zone-VAV-Corridor Inlet Nodes,  !- Name
    Zone-VAV-Corridor VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-102 Inlet Nodes,!- Name
    Zone-VAV-102 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-104 Inlet Nodes,!- Name
    Zone-VAV-104 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-105 Inlet Nodes,!- Name
    Zone-VAV-105 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-107 Inlet Nodes,!- Name
    Zone-VAV-107 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-108 Inlet Nodes,!- Name
    Zone-VAV-108 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-112 Inlet Nodes,!- Name
    Zone-VAV-112 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-116 Inlet Nodes,!- Name
    Zone-VAV-116 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-118 Inlet Nodes,!- Name
    Zone-VAV-118 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-119 Inlet Nodes,!- Name
    Zone-VAV-119 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-120 Inlet Nodes,!- Name
    Zone-VAV-120 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-121 Inlet Nodes,!- Name
    Zone-VAV-121 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-123A Inlet Nodes,  !- Name
    Zone-VAV-123A VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-123B Inlet Nodes,  !- Name
    Zone-VAV-123B VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-127A Inlet Nodes,  !- Name
    Zone-VAV-127A VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-127B Inlet Nodes,  !- Name
    Zone-VAV-127B VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-129 Inlet Nodes,!- Name
    Zone-VAV-129 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-131 Inlet Nodes,!- Name
    Zone-VAV-131 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-136 Inlet Nodes,!- Name
    Zone-VAV-136 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-133 Inlet Nodes,!- Name
    Zone-VAV-133 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-142 Inlet Nodes,!- Name
    Zone-VAV-142 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-143 Inlet Nodes,!- Name
    Zone-VAV-143 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-VAV-150 Inlet Nodes,!- Name
    Zone-VAV-150 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ZONE-FCU-001 Inlet Nodes,!- Name
    ZONE-FCU-001 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    ZONE-FCU-002 Inlet Nodes,!- Name
    ZONE-FCU-002 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    ZONE-FCU-003 Inlet Nodes,!- Name
    ZONE-FCU-003 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-VAV-Restroom Inlet Nodes,  !- Name
    Zone-VAV-Restroom VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Zone-AHU-002 Inlet Nodes,!- Name
    Zone-AHU-002 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-AHU-004 Inlet Nodes,!- Name
    Zone-AHU-004 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Zone-AHU-005 Inlet Nodes,!- Name
    Zone-AHU-005 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    AHU-001 SetPoint Node List,  !- Name
    AHU-001 OA CoolCNode,    !- Node 1 Name
    AHU-001 CoolC HeatCNode, !- Node 2 Name
    AHU-001 HeatC FanNode;   !- Node 3 Name

NodeList,
    AHU-003 SetPoint Node List,  !- Name
    AHU-003 OA CoolCNode,    !- Node 1 Name
    AHU-003 CoolC HeatCNode, !- Node 2 Name
    AHU-003 HeatC FanNode;   !- Node 3 Name

NodeList,
    AHU-004 SetPoint Node List,  !- Name
    AHU-004 OA CoolCNode,    !- Node 1 Name
    AHU-004 CoolC HeatCNode, !- Node 2 Name
    AHU-004 HeatC FanNode;   !- Node 3 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    FCU-001 OAInlet Node;    !- Name

OutdoorAir:Node,
    FCU-002 OAInlet Node;    !- Name

OutdoorAir:Node,
    FCU-003 OAInlet Node;    !- Name

OutdoorAir:Node,
    AHU-005 OAInlet Node;    !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    AHU-001 OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AHU-002 OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AHU-003 OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AHU-004 OANode List;     !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,  !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    134283.8305,             !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    CoolSys1 Chiller1 Pump,  !- Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    134283.8305,             !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.878505,                !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81.0,                    !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    District Cooling,        !- Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    CoolSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    30,                      !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    ,                        !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling;        !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    200000,                  !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    DutyCycleNumSensor,      !- Name
    DutyCycleTimestepCount,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PREVFLOW1_S,             !- Name
    PreviousFlow1,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PREVFLOW2_S,             !- Name
    PreviousFlow2,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_FLOWSENSOR,         !- Name
    AHU-001 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_FLOWSENSOR,         !- Name
    AHU-003 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    DutyCycleNumActuator,    !- Name
    DutyCycleTimestepCount,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    COOL_TSTAT2,             !- Name
    CLGSETP SCH Base ExtendedHVAC2,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    COOL_TSTAT3,             !- Name
    CLGSETP SCH Base ExtendedHVAC3,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    COOL_TSTAT1,             !- Name
    CLGSETP SCH Base ExtendedHVAC,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV1_FLOWRESET,          !- Name
    AHU-001 Fan,             !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV2_FLOWRESET,          !- Name
    AHU-003 Fan,             !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PREVFLOW1_A,             !- Name
    PreviousFlow1,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PREVFLOW2_A,             !- Name
    PreviousFlow2,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    DR_POST_PROCESS Manager, !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DR_POST_PROCESS;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    DR ManagerDutyCycle,     !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    DutyCycle,               !- Program Name 1
    DutyCycleCount;          !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    DR_CHWT_RESETManager,    !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    DR_CHWT_RESET;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GettimeV,                !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    GetTimelagV;             !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    GetTimelag,              !- Name
    SET currentMinute = Minute,  !- Program Line 1
    SET currentMonth = Month,!- Program Line 2
    SET currentDayOfMonth = DayOfMonth,  !- A4
    Set currentHour = Hour;  !- A5

!    SET  COOL_TSTAT1 = Null,   !- A4
!     SET  COOL_TSTAT2 = Null,   !- A9
!     SET  COOL_TSTAT3 = Null,   !- A14
EnergyManagementSystem:Program,
    DutyCycle,               !- Name
    SET CurrCycle = DutyCycleNumSensor,  !- Program Line 1
    IF CPP_EVENT_SENSOR == 1 && CurrCycle <= DutyCycleLength,  !- Program Line 2
    SET  COOL_TSTAT1 = 50,   !- A4
    Else,                    !- A5
    SET COOL_TSTAT1= Null,   !- A6
    Endif,                   !- A7
    IF CPP_EVENT_SENSOR == 1 && CurrCycle > DutyCycleLength && CurrCycle <= 2*DutyCycleLength,  !- A8
    SET  COOL_TSTAT2 = 50,   !- A9
    Else,                    !- A10
    SET COOL_TSTAT2= Null,   !- A11
    Endif,                   !- A12
    IF CPP_EVENT_SENSOR == 1 && CurrCycle > (2*DutyCycleLength),  !- A13
    SET  COOL_TSTAT3 = 50,   !- A14
    Else,                    !- A15
    SET COOL_TSTAT3= Null,   !- A16
    Endif,                   !- A17
    SET DemandKW = Demand * 12/3600;  !- A18

EnergyManagementSystem:Program,
    DutyCycleCount,          !- Name
    SET DutyCycleLength = 15,!- Program Line 1
    SET  CurrDutyCycle = DutyCycleTrend 1,  !- Program Line 2
    SET  DutyCycleNumActuator = CurrDutyCycle+  1,  !- A4
    IF DutyCycleNumActuator > DutyCycleLength*3,  !- A5
    SET DutyCycleNumActuator = 1,  !- A6
    Endif;                   !- A7

EnergyManagementSystem:Program,
    DR_POST_PROCESS,         !- Name
    SET DR Demand = 0,       !- Program Line 1
    SET DR Pre Demand=0,     !- Program Line 2
    SET DR Post Demand=0,    !- A4
    IF CPP_EVENT_SENSOR==1,  !- A5
    SET DR Demand = Demand*12/3600,  !- A6
    ENDIF,                   !- A7
    IF CPP_EVENT_SENSOR>0,   !- A8
    SET DR FullDay = Demand*12 /3600,  !- A9
    ENDIF;                   !- A10

!    IF CPP_EVENT_SENSOR > 0,  !- Program Line 1
!       SET VAV1_FLOWRESET = PrevFlow1,
!        SET VAV2_FLOWRESET = PrevFlow2,
EnergyManagementSystem:Program,
    DR_CHWT_RESET,           !- Name
    SET PrevFlow1=PREVFLOW1_S,  !- Program Line 1
    SET PrevFlow2=PREVFLOW2_S,  !- Program Line 2
    IF CPP_EVENT_SENSOR==1,  !- A4
    SET CHWT Reset = 10,     !- A5
    SET VAV1_FLOWRESET = NULL,  !- A6
    SET VAV2_FLOWRESET = NULL,  !- A7
    Else,                    !- A8
    SET CHWT Reset = Null,   !- A9
    SET VAV1_FLOWRESET = NULL,  !- A10
    SET VAV2_FLOWRESET = NULL,  !- A11
    Endif;                   !- A12

EnergyManagementSystem:Program,
    SetPrevFlow,             !- Name
    SET PREVFLOW1_A= VAV1_FLOWSENSOR,  !- Program Line 1
    SET PREVFLOW2_A= VAV2_FLOWSENSOR;  !- Program Line 2

EnergyManagementSystem:Program,
    GetTimelagV,             !- Name
    SET currentMinuteV = Minute,  !- Program Line 1
    SET currentMonthV = Month,  !- Program Line 2
    SET currentDayOfMonthV = DayOfMonth,  !- A4
    Set currentHourV = Hour; !- A5


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

!Minute
EnergyManagementSystem:GlobalVariable,
    currentMinute;           !- Erl Variable 1 Name

!Month
EnergyManagementSystem:GlobalVariable,
    currentMonth;            !- Erl Variable 1 Name

!Day of month (1-31)
EnergyManagementSystem:GlobalVariable,
    currentDayOfMonth;       !- Erl Variable 1 Name

!Hour (0-23)
EnergyManagementSystem:GlobalVariable,
    currentHour;             !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MaxDemand;               !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    DutyCycleLength;         !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    currentMinuteV;          !- Erl Variable 1 Name

!Month
EnergyManagementSystem:GlobalVariable,
    currentMonthV;           !- Erl Variable 1 Name

!Day of month (1-31)
EnergyManagementSystem:GlobalVariable,
    currentDayOfMonthV;      !- Erl Variable 1 Name

!Hour (0-23)
EnergyManagementSystem:GlobalVariable,
    currentHourV;            !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    currentMinute,           !- Name
    currentMinute,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentHour,             !- Name
    currentHour,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentDayOfMonth,       !- Name
    currentDayOfMonth,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentMonth,            !- Name
    currentMonth,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    DR Demand,               !- Name
    DR Demand,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DR_POST_PROCESS;         !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    DR FullDay,              !- Name
    DR FullDay,              !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DR_POST_PROCESS;         !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    COOL_TSTAT1,             !- Name
    COOL_TSTAT1,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DutyCycle;               !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    COOL_TSTAT2,             !- Name
    COOL_TSTAT2,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DutyCycle;               !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    COOL_TSTAT3,             !- Name
    COOL_TSTAT3,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DutyCycle;               !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    DutyCycleNumber,         !- Name
    DutyCycleNumActuator,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DutyCycleCount;          !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    currentMinuteV,          !- Name
    currentMinuteV,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentHourV,            !- Name
    currentHourV,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentDayOfMonthV,      !- Name
    currentDayOfMonthV,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentMonthV,           !- Name
    currentMonthV,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:TRENDVARIABLE ===========

EnergyManagementSystem:TrendVariable,
    DutyCycleTrend,          !- Name
    DutyCycleNumSensor,      !- EMS Variable Name
    3;                       !- Number of Timesteps to be Logged


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-CORRIDOR,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-102,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-118,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-119,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-120,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-123A,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-123B,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-127A,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-127B,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-129,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-131,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-133,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-136,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-142,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-143,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT ZONE-VAV-150,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-AHU-002,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-AHU-004,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-Restroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-104,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-105,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-107,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-108,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-112,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    CLGTEMPSETPOINT Zone-VAV-116,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11;                   !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-102,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-104,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-105,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-107,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-108,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-112,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-116,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-118,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-119,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-120,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-123A,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-123B,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-127A,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-127B,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-129,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-131,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-133,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-142,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-143,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-150,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    BLDG LIGHT SCH Zone-VAV-136,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AirLoop AHU-002 Availability Manager,  !- Name
    ALWAYS ON;               !- Schedule Name

AvailabilityManager:Scheduled,
    AHU-005 Availability,    !- Name
    ALWAYS ON;               !- Schedule Name

AvailabilityManager:Scheduled,
    FCU-003 Availability,    !- Name
    ALWAYS ON;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    FCU-001 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    FCU-002 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    AHU-005 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    AHU-001 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    AHU-002 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    AHU-003 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    AHU-004 Availability Manager,  !- Name
    ALWAYS ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AHU-002 AirLoopHVAC Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop AHU-002 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    FCU-001 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    FCU-001 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    FCU-002 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    FCU-002 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    FCU-003 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FCU-003 Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-001 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-001 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-002 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-002 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-003 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-003 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-004 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-004 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-005 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-005 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    AHU-001 CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    AHU-001 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    AHU-003 CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    AHU-003 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    AHU-004 CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    AHU-004 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    SupAirTemp Zone-AHU-005, !- Name
    Temperature,             !- Control Variable
    12.5,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Zone-AHU-005,            !- Control Zone Name
    Zone-AHU-005 Air Node,   !- Zone Node Name
    Zone-AHU-005 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    AHU-005 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp Zone-FCU-001, !- Name
    Temperature,             !- Control Variable
    12.5,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Zone-FCU-001,            !- Control Zone Name
    Zone-FCU-001 Air Node,   !- Zone Node Name
    Zone-FCU-001 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FCU-001 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp Zone-FCU-002, !- Name
    Temperature,             !- Control Variable
    12.5,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Zone-FCU-002,            !- Control Zone Name
    Zone-FCU-002 Air Node,   !- Zone Node Name
    Zone-FCU-002 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FCU-002 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp Zone-FCU-003, !- Name
    Temperature,             !- Control Variable
    12.5,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Zone-FCU-003,            !- Control Zone Name
    Zone-FCU-003 Air Node,   !- Zone Node Name
    Zone-FCU-003 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FCU-003 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp Zone-AHU-002, !- Name
    Temperature,             !- Control Variable
    12.5,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Zone-AHU-002,            !- Control Zone Name
    Zone-AHU-002 Air Node,   !- Zone Node Name
    Zone-AHU-002 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    AHU-002 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    AHU-001 Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-001 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-001 HeatC FanNode,   !- Fan Inlet Node Name
    AHU-001 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-001 SetPoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-002 CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-002 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-002 HeatC FanNode,   !- Fan Inlet Node Name
    AHU-002 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-002 OA CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-002 HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-002 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-002 HeatC FanNode,   !- Fan Inlet Node Name
    AHU-002 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-002 CoolC HeatCNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-002 Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-002 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-002 HeatC FanNode,   !- Fan Inlet Node Name
    AHU-002 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-002 HeatC FanNode;   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-003 Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-003 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-003 HeatC FanNode,   !- Fan Inlet Node Name
    AHU-003 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-003 SetPoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-004 Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-004 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-004 HeatC FanNode,   !- Fan Inlet Node Name
    AHU-004 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-004 SetPoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-005 OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-005 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-005 OA FanNode,      !- Fan Inlet Node Name
    AHU-005 Fan CoolC Node,  !- Fan Outlet Node Name
    AHU-005 OA FanNode;      !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    FCU-001 OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FCU-001 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FCU-001 HeatC FanNode,   !- Fan Inlet Node Name
    FCU-001 Fan CoolC Node,  !- Fan Outlet Node Name
    FCU-001 OA FanNode;      !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    FCU-002 OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FCU-002 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FCU-002 HeatC FanNode,   !- Fan Inlet Node Name
    FCU-002 Fan CoolC Node,  !- Fan Outlet Node Name
    FCU-002 OA FanNode;      !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    FCU-003 OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FCU-003 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FCU-003 HeatC FanNode,   !- Fan Inlet Node Name
    FCU-003 Fan CoolC Node,  !- Fan Outlet Node Name
    FCU-003 OA FanNode;      !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRPRETREAT ===========

SetpointManager:OutdoorAirPretreat,
    AHU-001 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    AHU-001 OA CoolCNode,    !- Reference Setpoint Node Name
    AHU-001 OA CoolCNode,    !- Mixed Air Stream Node Name
    AHU-001 OAInlet Node,    !- Outdoor Air Stream Node Name
    AHU-001 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    AHU-001 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AHU-003 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    AHU-003 OA CoolCNode,    !- Reference Setpoint Node Name
    AHU-003 OA CoolCNode,    !- Mixed Air Stream Node Name
    AHU-003 OAInlet Node,    !- Outdoor Air Stream Node Name
    AHU-003 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    AHU-003 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AHU-004 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    AHU-004 OA CoolCNode,    !- Reference Setpoint Node Name
    AHU-004 OA CoolCNode,    !- Mixed Air Stream Node Name
    AHU-004 OAInlet Node,    !- Outdoor Air Stream Node Name
    AHU-004 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    AHU-004 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF,Triangulate3DFace;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SCHEDULES ===========

Output:Schedules,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

! Output:Variable,
!     *,                       !- Key Value
!     Site Outdoor Air Drybulb Temperature,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Zone Mean Air Temperature,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Schedule Value,          !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 Supply Equipment Outlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 Zone Equipment Outlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 OA CoolCNode,    !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 CoolC HeatCNode, !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 HeatC FanNode,   !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 Supply Equipment Outlet Node,  !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 OA CoolCNode,    !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 OARelief Node,   !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 HeatCDemand Inlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 HeatCDemand Outlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 HeatCDemand Inlet Node,  !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 CoolCDemand Inlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 CoolCDemand Outlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     AHU-001 CoolCDemand Inlet Node,  !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Facility Total Building Electric Demand Power,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Facility Total HVAC Electric Demand Power,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Facility Total Electric Demand Power,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
Output:Variable,*,Zone Air Terminal VAV Damper Position,Timestep;
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-CORRIDOR,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-102,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-118,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-119,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-120,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-123A,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-123B,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-127A,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-127B,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-129,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-131,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-133,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
!
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-136,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-142,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-143,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
! Schedule:Compact,
!     CLGTEMPSETPOINT ZONE-VAV-150,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
! Schedule:Compact,
!     CLGTEMPSETPOINT Zone-VAV-Restroom,  !- Name
!     Temperature,             !- Schedule Type Limits Name
!     Through: 12/31,          !- Field 1
!     For: Weekdays SummerDesignDay,  !- Field 2
!     Until: 05:00,            !- Field 3
!     26,                      !- Field 4
!     Until: 06:00,            !- Field 5
!     26,                      !- Field 6
!     Until: 18:00,            !- Field 7
!     21.11,                   !- Field 8
!     Until: 24:00,            !- Field 9
!     26,                      !- Field 10
!     For: AllOtherDays,       !- Field 11
!     Until: 24:00,            !- Field 12
!     26.0;                    !- Field 13
Output:Variable,ALWAYS ON,Schedule Value,Timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,ZONE-VAV-102,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-118,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-119,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-120,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-123A,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-123B,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-127A,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-127B,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-129,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-131,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-133,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-136,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-142,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-143,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-150,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-CORRIDOR,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-Restroom,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-AHU-002,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-AHU-004,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-104,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-105,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-107,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-108,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-112,Zone Mean Air Temperature,Timestep;
Output:Variable,Zone-VAV-116,Zone Mean Air Temperature,Timestep;
Output:Variable,ZONE-VAV-102,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-118,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-119,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-120,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-123A,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-123B,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-127A,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-127B,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-129,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-131,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-133,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-136,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-142,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-143,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-150,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-CORRIDOR,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-Restroom,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-104,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-105,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-107,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-108,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-112,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-VAV-116,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-AHU-002,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,Zone-AHU-004,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,ZONE-VAV-102,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-118,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-119,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-120,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-123A,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-123B,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-127A,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-127B,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-129,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-131,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-133,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-136,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-142,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-143,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-150,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-CORRIDOR,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-Restroom,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-104,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-105,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-107,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-108,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-112,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-VAV-116,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-AHU-002,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,Zone-AHU-004,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,ZONE-VAV-102 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-118 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-119 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-120 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-123A VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-123B VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-127A VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-127B VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-129 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-131 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-133 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-136 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-142 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-143 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-150 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-CORRIDOR VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-Restroom VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-104 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-105 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-107 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-108 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-112 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-VAV-116 VAV BOX OUTLET NODE,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-AHU-002 Direct Air Inlet Node Name,System Node Mass Flow Rate,Timestep;
Output:Variable,Zone-AHU-004 Direct Air Inlet Node Name,System Node Mass Flow Rate,Timestep;
Output:Variable,ZONE-VAV-102 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-118 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-119 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-120 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-123A VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-123B VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-127A VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-127B VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-129 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-131 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-133 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-136 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-142 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-143 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-150 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,ZONE-VAV-CORRIDOR VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-Restroom VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-104 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-105 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-107 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-108 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-112 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-VAV-116 VAV BOX OUTLET NODE,System Node Temperature,Timestep;
Output:Variable,Zone-AHU-002 Direct Air Inlet Node Name,System Node Temperature,Timestep;
Output:Variable,Zone-AHU-004 Direct Air Inlet Node Name,System Node Temperature,Timestep;
Output:Variable,AHU-001 Supply Equipment Outlet Node,System Node Mass Flow Rate,Timestep;
Output:Variable,AHU-002 Supply Equipment Outlet Node,System Node Mass Flow Rate,Timestep;
Output:Variable,AHU-003 Supply Equipment Outlet Node,System Node Mass Flow Rate,Timestep;
Output:Variable,AHU-004 Supply Equipment Outlet Node,System Node Mass Flow Rate,Timestep;
Output:Variable,AHU-001 Supply Equipment Outlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-001 Supply Equipment Inlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-001 OA CoolCNode,System Node Temperature,Timestep;
Output:Variable,AHU-002 Supply Equipment Outlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-002 Supply Equipment Inlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-002 OA CoolCNode,System Node Temperature,Timestep;
Output:Variable,AHU-003 Supply Equipment Outlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-003 Supply Equipment Inlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-003 OA CoolCNode,System Node Temperature,Timestep;
Output:Variable,AHU-004 Supply Equipment Outlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-004 Supply Equipment Inlet Node,System Node Temperature,Timestep;
Output:Variable,AHU-004 OA CoolCNode,System Node Temperature,Timestep;
Output:Variable,*,District Cooling Rate,Timestep;
Output:Variable,HVACOperationSchd,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-102,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-104,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-105,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-107,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-108,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-112,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-116,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-118,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-119,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-120,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-123A,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-123B,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-127A,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-127B,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-129,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-131,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-133,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-142,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-143,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-150,Schedule Value,Timestep;
Output:Variable,BLDG LIGHT SCH Zone-VAV-136,Schedule Value,Timestep;
Output:Variable,*,Schedule Value,Timestep;
Output:Variable,*,Facility Total Building Electric Demand Power,Timestep;
Output:Variable,*,Facility Total Electric Demand Power,Timestep;
Output:Variable,*,Facility Total HVAC Electric Demand Power,Timestep;
Output:Variable,AHU-001 Fan,Fan Electric Power,Timestep;
Output:Variable,AHU-002 Fan,Fan Electric Power,Timestep;
Output:Variable,AHU-003 Fan,Fan Electric Power,Timestep;
Output:Variable,AHU-004 Fan,Fan Electric Power,Timestep;
Output:Variable,*,currentMonthV,Timestep;
Output:Variable,*,currentDayOfMonthV,Timestep;
Output:Variable,*,currentHourV,Timestep;
Output:Variable,*,currentMinuteV,Timestep;
Output:Variable,*,Lights Electric Power,Timestep;
Output:Variable,*,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Timestep;
Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========


Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

! Output:Variable,
!     *,                       !- Key Value
!     Fan Electric Power,      !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Pump Electric Power,     !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Heating Coil Electric Power,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Cooling Coil Electric Power,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     District Cooling Chilled Water Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     District Cooling Rate,   !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     District Cooling Inlet Temperature,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     District Cooling Outlet Temperature,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     District Cooling Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance Internal Convective Heat Gain Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance Surface Convection Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance Interzone Air Transfer Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance Outdoor Air Transfer Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance System Air Transfer Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance System Convective Heat Gain Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air Heat Balance Air Energy Storage Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air System Sensible Heating Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Air System Sensible Cooling Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Total Internal Radiant Heating Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Total Internal Latent Gain Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A VAV Box Outlet Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A VAV Box Outlet Node,  !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A Return Air Node,  !- Key Value
!     System Node Mass Flow Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A Return Air Node,  !- Key Value
!     System Node Temperature, !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Windows Total Heat Gain Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Windows Total Heat Loss Rate,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     Zone-VAV-123A,           !- Key Value
!     Zone Infiltration Total Heat Gain Energy,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Air System Outdoor Air Economizer Status,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Air System Cooling Coil Total Cooling Energy,  !- Variable Name
!     Timestep;                !- Reporting Frequency
!
! Output:Variable,
!     *,                       !- Key Value
!     Air System Heating Coil Total Heating Energy,  !- Variable Name
!     Timestep;                !- Reporting Frequency
! Output:SQLite,
!     SimpleAndTabular;        !- Option Type
Output:Diagnostics,
    DisplayAllWarnings;      !- Key 1

